"","ProfileName","ManipulatorPosition.AxisPosition","ManipulatorPosition.AxisPosition.1","ManipulatorPosition.AxisPosition.2","ManipulatorPosition.AxisPosition.3","ManipulatorPosition.AxisPosition.4","CTAxisOffset","XraySettings.Settings.kV","XraySettings.Settings.uA","XrayFilterMaterial","XrayFilterThickness","XrayHead","XrayHeadNumber","ShadingCorrections.CorrectionName","FluxNormalisation","FluxNormalisationRect.Location.X","FluxNormalisationRect.Location.Y","FluxNormalisationRect.Size.Width","FluxNormalisationRect.Size.Height","FluxNormalisationRect.X","FluxNormalisationRect.Y","FluxNormalisationRect.Width","FluxNormalisationRect.Height","IntensifierField","IrisDemand","ImagingSettings.transform","ImagingSettings.imageOffsetX","ImagingSettings.imageOffsetY","ImagingSettings.imageSizeX","ImagingSettings.imageSizeY","ImagingSettings.defaultImagingMode","ImagingSettings..attrs.exposure","ImagingSettings..attrs.gain","ImagingSettings..attrs.brightness","ImagingSettings..attrs.digitalGain","ImagingSettings..attrs.binning","ImagingSettings..attrs.WhiteToBlackLatency","ImagingSettings..attrs.BlackToWhiteLatency","ImagingSettings..attrs.WhiteToWhiteLatency","ImagingSettings..attrs.lines","ImagingSettings..attrs.accumulation","ScanFlatPanel","PanelScanImages","DetectorPixelSizeMM","MinimiseRingArtefacts","Reconstruct","ReconstructionPCName","DualEnergy","ReferenceImageFrames","OptimiseProjections","Projections","FramesPerProjection","VolumeOfInterest.XStart","VolumeOfInterest.XEnd","VolumeOfInterest.YStart","VolumeOfInterest.YEnd","VolumeOfInterest.ZStart","VolumeOfInterest.ZEnd","ReconstructionQuality","BeamHardeningPreset","NoiseReductionPreset","LinearInterpolation","MedianFilterSize","CalculateCentreOfRotation","ApplyRodCorrection","Delay.Hours","Delay.Minutes","Delay.Seconds","DataSetName","SafePosition.AxisPosition","SafePosition.AxisPosition.1","SafePosition.AxisPosition.2","SafePosition.AxisPosition.3","SafePosition.AxisPosition.4","AutomaticShadingCorrection","TallSampleRadius","UseTallSampleROI","ProjectionImageEnhancement","RunVolumeAnalysis","ProfileVersion","TallSamplePositions","TallSamplePositions.1","TallSamplePositions.2","filenm"
"1","BAE3000_CaseStudy2_53","0","442.4011","219.4193","-431.9655","0","0","110","107","None","0","Reflection 225","0","Generic","false","11","22","29","151","11","22","29","151","0","100","1","2","20","1996","1996","Histogram","500","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","458","1566","141","1575","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Aegis_DN_Helmet_part2 [2014-10-28 09.50.40]/Aegis_DN_Helmet_part2.ctprofile.xml"
"2","BAE3000_CaseStudy2_53","0","442.4011","219.4193","-514.6952","0","0","110","72","None","0","Reflection 225","0","Generic","false","11","22","29","151","11","22","29","151","0","100","1","2","20","1996","1996","Histogram","708","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Aegis_DN_Helmet_parts [2014-10-28 09.45.09]/Aegis_DN_Helmet_parts.ctprofile.xml"
"3",NA,"0","523.7299","-198.3652","0","0","0","200","37","Tin","0.125","Reflection 225","0","Alex_Batteries1","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","4","0","0","0","20000","0","1000","1","0","false","2","0.2","true","false","NIKON-373940","false",NA,"true","3135","1","170","1726","151","1774","0","1995","100","0","0","true","0","false","false","0","0","0","Alex_Batteries_Panasonic18650","0","395.4828","-198.3652","-0.0063","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/Alex_Batteries_Panasonic18650 [2016-06-09 16.16.36]/Alex_Batteries_Panasonic18650.ctprofile.xml"
"4",NA,"0","479.1047","-198.3652","0","0","0","200","37","Tin","0.125","Reflection 225","0","Alex_Batteries1","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","4","0","0","0","20000","0","1000","1","0","false","2","0.2","true","false","NIKON-373940","false",NA,"true","3135","1","85","1695","192","1792","0","1995","100","0","0","true","0","false","false","0","0","0","Alex_Batteries_Panasonic18650_bt","0","395.4828","-198.3652","-0.0063","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/Alex_Batteries_Panasonic18650_bt [2016-06-09 19.53.48]/Alex_Batteries_Panasonic18650_bt.ctprofile.xml"
"5",NA,"0","518.1407","-198.3652","-0.0063","0","0","200","37","Tin","0.125","Reflection 225","0","Alex_Batteries1","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","4","0","0","0","20000","0","1000","1","0","false","2","0.2","true","false","NIKON-373940","false",NA,"true","3135","1","48","1750","124","1759","0","1917","100","0","0","true","0","false","false","0","0","0","Alex_Batteries_Tesla18650","0","395.4828","-198.3652","-0.0063","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/Alex_Batteries_Tesla18650 [2016-06-01 11.46.22]/Alex_Batteries_Tesla18650.ctprofile.xml"
"6",NA,"0","473.9016","-198.3652","0","0","0","200","37","Tin","0.125","Reflection 225","0","Alex_Batteries1","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","4","0","0","0","20000","0","1000","1","0","false","2","0.2","true","false","NIKON-373940","false",NA,"true","3135","1","0","1588","124","1759","0","1917","100","0","0","true","0","false","false","0","0","0","Alex_Batteries_Tesla18650_bt","0","395.4828","-198.3652","-0.0063","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/Alex_Batteries_Tesla18650_bt [2016-06-01 15.16.18]/Alex_Batteries_Tesla18650_bt.ctprofile.xml"
"7","CAT_S40_b","0","433.31","208.51","0","0","0","85","269","None","0","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","708","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","373","1629","135","1836","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Alex_CF_ACRC [2016-01-12 14.14.58]/Alex_CF_ACRC.ctprofile.xml"
"8","External_saw_tooth_normB","0","494.5","-162.79","0","0","0","220","14","Copper","0.5","Reflection 225","0","Generic","true","2","68","272","76","2","68","272","76","0","100","1","24","24","2000","2000","Histogram","4000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","176","1811","810","1902","0","1995","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Alex_ChoppedHoles [2015-02-07 14.00.09]/Alex_ChoppedHoles.ctprofile.xml"
"9","Alex_Gears1","0","467.73","-137.65","0","0","0","220","71","Copper","1","Reflection 225","0","Generic","true","2","68","272","76","2","68","272","76","0","100","1","24","24","2000","2000","Histogram","4000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","1894","1","763","1296","474","1481","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Alex_Gears1 [2015-02-08 13.43.50]/Alex_Gears1.ctprofile.xml"
"10","Alex_Gears1_2_1","0","458.4631","-176.8082","-598.7218","0","0","225","67","Tin","1","Reflection 225","0","Generic","true","2","68","272","76","2","68","272","76","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","false","4000","1","587","1365","0","1601","191","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Alex_Gears1_2_1 [2015-02-09 19.31.05]/Alex_Gears1_2_1.ctprofile.xml"
"11","Alex_Gears1_2_2","0","476.203","-176.8082","-598.7218","0","0","225","67","Tin","1","Reflection 225","0","Generic","true","2","68","272","76","2","68","272","76","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","false","4000","1","606","1362","0","1602","0","1867","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Alex_Gears1_2_2 [2015-02-10 04.28.03]/Alex_Gears1_2_2.ctprofile.xml"
"12","Alex_Gears2","0","535.8268","-137.65","0","0","0","220","71","Copper","1","Reflection 225","0","Generic","true","2","68","272","76","2","68","272","76","0","100","1","24","24","2000","2000","Histogram","4000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","1894","1","763","1296","474","1481","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Alex_Gears2 [2015-02-08 17.58.15]/Alex_Gears2.ctprofile.xml"
"13","BAEn5000_UD10","0","374.7","157.29","80","0","0","170","29","None","0","Reflection 225","0","Generic","true","2","53","245","196","2","53","245","196","0","100","1","2","20","1996","1996","Histogram","1000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","2672","1","559","1457","282","1707","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Alex_Lego [2015-05-14 13.11.40]/Alex_Lego.ctprofile.xml"
"14","WMG_wires_testsample2","0","456.6","202.01","0","0","0","200","85","None","0","Reflection 320","4","Generic","true","11","25","59","148","11","25","59","148","0","100","1","2","20","1996","1996","Histogram","1000","3","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","16","1993","336","1720","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Alex_Reflector [2014-11-01 12.13.40]/Alex_Reflector.ctprofile.xml"
"15","Astheimer_S6active_B","0","424.3","240.34","-86.5867","0","0","300","167","Copper","8","Reflection 320","4","Generic","false","2","53","72","179","2","53","72","179","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","204","1770","0","1993","9","1946","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/APC_motor_rotor [2015-08-13 11.04.44]/APC_motor_rotor.ctprofile.xml"
"16","Astheimer_S6active_B","0","326.83","-41.1","0","0","0","300","142","Copper","8","Reflection 320","4","Generic","false","2","53","72","179","2","53","72","179","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1993","308","1673","668","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/APC_motor_rotor_partial [2015-08-16 12.09.43]/APC_motor_rotor_partial.ctprofile.xml"
"17","Astheimer_S6active_B","0","331.8124","-41.0713","0","0","0","300","168","Copper","8","Reflection 320","4","Generic","false","2","53","72","179","2","53","72","179","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1993","308","1674","562","1994","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/APC_motor_rotor_partial3 [2015-08-18 13.07.24]/APC_motor_rotor_partial3.ctprofile.xml"
"18","Astheimer_S6active_B","0","423.03","240.34","0","0","0","300","167","Copper","8","Reflection 320","4","Generic","false","2","53","72","179","2","53","72","179","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","204","1770","0","1993","9","1946","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/APC_motor_rotor2 [2015-08-13 16.04.23]/APC_motor_rotor2.ctprofile.xml"
"19","WMG_Nasrin_newtrialB","0","476.69","-190.2","0","0","0","200","14","None","0","Reflection 225","0","Generic","false","2","68","272","76","2","68","272","76","0","100","1","2","20","1996","1996","Histogram","2000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","false","4500","1","0","1995","0","1995","0","1995","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/API_Slot3L [2015-02-28 17.12.11]/API_Slot3L.ctprofile.xml"
"20","WMG_Nasrin_newtrialB","0","466.43","-192.58","0","0","0","200","15","Tin","0.25","Reflection 225","0","Generic","true","2","68","272","76","2","68","272","76","0","100","1","2","20","1996","1996","Histogram","4000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","292","1671","537","1899","0","1994","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/API_Slot3L2 [2015-03-02 12.37.02]/API_Slot3L2.ctprofile.xml"
"21","WMG_Nasrin_newtrialB","0","477.59","-190.2","0","0","0","210","15","Tin","0.25","Reflection 225","0","Generic","true","2","68","272","76","2","68","272","76","0","100","1","2","20","1996","1996","Histogram","4000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/API_Slot3T [2015-03-01 16.35.04]/API_Slot3T.ctprofile.xml"
"22","Astheimer_kyroceraA","0","451.24","-62.54","0","0","0","160","68","Copper","0.5","Reflection 225","0","Generic","false","2","53","72","179","2","53","72","179","0","100","1","2","20","1996","1996","Histogram","2000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","false","4000","1","364","1422","116","1911","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Astheimer_kyroceraA [2015-08-25 18.13.28]/Astheimer_kyroceraA.ctprofile.xml"
"23","Astheimer_kyroceraB","0","506.1742","-62.54","-127.4619","0","0","160","68","Copper","0.5","Reflection 225","0","Generic","false","2","53","72","179","2","53","72","179","0","100","1","2","20","1996","1996","Histogram","2000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","false","4000","1","75","1754","276","1858","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Astheimer_kyroceraB [2015-08-25 20.29.37]/Astheimer_kyroceraB.ctprofile.xml"
"24","Astheimer_S6active_A","0","496.1299","-53.8502","-72.2427","0","0","200","197","Tin","0.5","Reflection 225","0","Generic","false","2","53","72","179","2","53","72","179","0","100","1","0","20","2000","2000","Histogram","1415","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","154","1993","521","1949","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Astheimer_S6active_A [2015-07-31 10.31.58]/Astheimer_S6active_A.ctprofile.xml"
"25","Astheimer_S6active_B","0","427.9751","-53.8502","-72.2427","0","0","200","197","Tin","0.5","Reflection 225","0","Generic","false","2","53","72","179","2","53","72","179","0","100","1","0","20","2000","2000","Histogram","1415","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","75","1870","210","1560","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Astheimer_S6active_B [2015-07-31 11.47.52]/Astheimer_S6active_B.ctprofile.xml"
"26","WMP_Aponi_larynx9","0","420.19","0.11","90","0","0","240","104","Tin","0.25","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","2866","1","342","1337","364","1535","355","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/BAE0042_NACA4 [2015-10-29 18.13.56]/BAE0043_NACA4.ctprofile.xml"
"27","CAT_S40_b","0","253.63","-124.49","0","0","0","190","16","None","0","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2829","3","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/BAE0045_KP_CFRPTube [2016-01-25 08.46.20]/BAE0045_KP_CFRPTube.ctprofile.xml"
"28",NA,"-0.000652103045","389.648682","136.646988","1.83300781","0","0","300","123","Copper","7.2","Reflection 320","4","NIKON","false","10","0","34","32","10","0","34","32","0","100","1","30","24","2000","2000","Histogram","1000","4","0","0","0","20000","0","1000","0","0","false","2","0.2","false","false","PC-UK-TR-XTH320","false",NA,"true","3141","1","0","1999","0","1999","0","1999","100","1","0","true","1","false","false","0","0","0","Nadia","1.69775021","157.86731","136.646988","1.83300781","0","false",NA,NA,"Enhance - Mild","false","0",NA,NA,NA,"Y:/CT data/BAE0046_MS [2016-01-25 11.50.56]/Nadia.ctprofile.xml"
"29",NA,"0","507.2494","-181.62","0","0","0","215","42","Tin","0.5","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","159","1836","214","1820","210","1783","100","0","0","true","0","false","false","0","0","0","BAE0047_RC","0","428.952","-181.62","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAE0047_RC [2016-03-07 10.50.32]/BAE0047_RC.ctprofile.xml"
"30",NA,"0","518.9813","-191.005","0","0","0","200","30","Tin","0.625","Reflection 225","0","General","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","true","false","RECONPC","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","BAE0047_RC_2_A2","0","390.3492","-191.005","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAE0047_RC_2_A2 [2016-04-06 14.55.04]/BAE0047_RC_2_A2.ctprofile.xml"
"31",NA,"0","467.882","-191.005","0","0","0","200","30","Tin","0.625","Reflection 225","0","General","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","true","false","RECONPC","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","BAE0047_RC_2_B2","0","432.8847","-191.005","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAE0047_RC_2_B2 [2016-04-06 21.54.36]/BAE0047_RC_2_B2.ctprofile.xml"
"32",NA,"0","541.0362","-201.429","0","0","0","200","30","Tin","0.625","Reflection 225","0","General","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","true","false","RECONPC","false",NA,"true","2522","1","444","1551","451","1579","455","1540","100","0","0","true","0","false","false","0","0","0","BAE0047_RC_2_C2","0","475.3376","-201.429","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAE0047_RC_2_C2 [2016-04-07 15.29.06]/BAE0047_RC_2_C2.ctprofile.xml"
"33",NA,"0","507.2494","-181.62","0","0","0","215","42","Tin","0.5","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","159","1836","214","1820","210","1783","100","0","0","true","0","false","false","0","0","0","BAE0047_RC_B4","0","428.952","-181.62","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAE0047_RC_B4 [2016-03-07 14.36.36]/BAE0047_RC_B4.ctprofile.xml"
"34",NA,"0","512.2106","-202.85","90","0","0","215","42","Tin","0.5","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","2795","1","398","1568","341","1503","470","1529","100","0","0","true","0","false","false","0","0","0","BAE0047_RC_C6","0","428.952","-181.62","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAE0047_RC_C6 [2016-03-07 18.31.42]/BAE0047_RC_C6.ctprofile.xml"
"35","BAEn5000_UD10","0","395.15","-180.7","40","0","0","200","25","Tin","0.675","Reflection 225","0","Generic","true","2","53","72","179","2","53","72","179","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","154","1215","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/BAEn5000_UD50 [2015-05-12 13.16.29]/BAEn5000_UD50.ctprofile.xml"
"36","BAEn5000_UD10","0","395.77","-180.7","40","0","0","200","18","None","0","Reflection 225","0","Generic","true","2","53","72","179","2","53","72","179","0","100","1","2","20","1996","1996","Histogram","4000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","154","1215","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/BAEn5000_UD51 [2015-05-13 14.24.29]/BAEn5000_UD51.ctprofile.xml"
"37","BAEn5000_UD10","0","395.65","-176.91","45","0","0","200","25","Tin","0.125","Reflection 225","0","Generic","false","2","53","72","179","2","53","72","179","0","100","1","2","20","1996","1996","Histogram","4000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","408","1080","0","1993","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/BAEn5000_UD52 [2015-05-14 16.44.53]/BAEn5000_UD52.ctprofile.xml"
"38","BAEn5000_UD10","0","395.59","-176.91","45","0","0","200","40","Tin","0.675","Reflection 225","0","Generic","false","2","53","72","179","2","53","72","179","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","408","1080","0","1993","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/BAEn5000_UD53 [2015-05-15 14.43.35]/BAEn5000_UD53.ctprofile.xml"
"39",NA,"-0.0077","529.0662","-118.9702","0","0","0","210","41",NA,"0","Reflection 225","0","gn","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1000","4","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","BAEnM1","-0.0141","413.8772","-118.9702","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAEnM1 [2016-03-01 15.48.00]/BAEnM1.ctprofile.xml"
"40",NA,"0","529.0662","-118.9702","0","0","0","210","36","Copper","0.5","Reflection 225","0","gn10","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1415","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","BAEnM10","0","351.8922","-118.9702","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAEnM10 [2016-03-04 15.42.28]/BAEnM10.ctprofile.xml"
"41",NA,"0","529.0662","-118.9702","0","0","0","210","36",NA,"0","Reflection 225","0","gn11","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1415","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","BAEnM11","0","351.8922","-118.9702","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAEnM11 [2016-03-05 12.54.42]/BAEnM11.ctprofile.xml"
"42",NA,"0","529.0662","-118.9702","0","0","0","210","35","Copper","0.125","Reflection 225","0","gn2","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1415","4","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","BAEnM2","-0.0141","413.8772","-118.9702","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAEnM2 [2016-03-02 12.10.40]/BAEnM2.ctprofile.xml"
"43",NA,"0","529.0662","-118.9702","0","0","0","210","36","Copper","0.35","Reflection 225","0","gn3","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","BAEnM3","-0.0233","374.2964","-118.9702","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAEnM3 [2016-03-02 15.59.50]/BAEnM3.ctprofile.xml"
"44",NA,"0","529.0662","-118.9702","0","0","0","210","41","Copper","0.5","Reflection 225","0","gn4","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","4","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","BAEnM4","-0.0175","403.2436","-118.9702","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAEnM4 [2016-03-02 17.53.51]/BAEnM4.ctprofile.xml"
"45",NA,"0","529.0662","-118.9702","0","0","0","210","35","Copper","0.15","Reflection 225","0","gn5","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1415","4","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","BAEnM5","-0.016","442.0033","-118.9702","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAEnM5 [2016-03-03 11.25.07]/BAEnM5.ctprofile.xml"
"46",NA,"0","529.0662","-118.9702","0","0","0","210","35","Copper","0.15","Reflection 225","0","gn6","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","BAEnM6","-0.016","442.0033","-118.9702","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAEnM6 [2016-03-03 12.52.43]/BAEnM6.ctprofile.xml"
"47",NA,"0","529.0662","-118.9702","0","0","0","210","35","Copper","0.35","Reflection 225","0","gn7","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","BAEnM7","-0.016","442.0033","-118.9702","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAEnM7 [2016-03-03 14.51.51]/BAEnM7.ctprofile.xml"
"48",NA,"0","529.0662","-118.9702","0","0","0","210","32","Copper","0.35","Reflection 225","0","gn8","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1415","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","BAEnM8","0","365.3881","-118.9702","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAEnM8 [2016-03-04 13.46.48]/BAEnM8.ctprofile.xml"
"49",NA,"0","529.0662","-118.9702","0","0","0","210","41","Copper","0.5","Reflection 225","0","gn9","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","BAEnM9","-0.016","442.0033","-118.9702","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAEnM9 [2016-03-03 16.11.26]/BAEnM9.ctprofile.xml"
"50",NA,"0","492.1831","-118.9702","0","0","0","210","36","Copper","0.125","Reflection 225","0","General","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1415","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","2702","1","359","1599","422","1533","0","1995","100","0","0","true","0","false","false","0","0","0","BAEnMA1",NA,NA,NA,NA,NA,"false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAEnMA1 [2016-04-08 10.29.00]/BAEnMA1.ctprofile.xml"
"51",NA,"0","492.1831","-118.9702","0","0","0","210","36","Copper","0.35","Reflection 225","0","General","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1415","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","2702","1","359","1599","422","1533","0","1995","100","0","0","true","0","false","false","0","0","0","BAEnMA2","-0.0048","362.6485","-118.9702","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/BAEnMA2 [2016-04-08 11.42.16]/BAEnMA2.ctprofile.xml"
"52","Inside-Out_White_Check","0","455.7185","18.6904","-80.5072","0","0","315","222","Copper","9","Reflection 320","4","Generic","true","33","40","113","120","33","40","113","120","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3142","1","145","1890","110","1962","28","1947","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/bluewater_bell_top_post2 [2014-07-02 11.43.43]/bluewater_bell_top_post2.ctprofile.xml"
"53","Inside-Out_White_Check","0","455.7185","18.6904","161.9974","0","0","315","222","Copper","9","Reflection 320","4","Generic","false","33","40","113","120","33","40","113","120","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3142","1","44","1937","66","1698","75","1931","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/bluewater_bell_top_post3 [2014-07-02 14.21.10]/bluewater_bell_top_post3.ctprofile.xml"
"54","Inside-Out_White_Check","0","455.7185","23.5598","-33.0619","0","0","315","222","Copper","9","Reflection 320","4","Generic","false","33","40","113","120","33","40","113","120","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3142","1","154","1997","176","1912","41","1865","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/bluewater_bell_top_post4 [2014-07-02 18.58.44]/bluewater_bell_top_post4.ctprofile.xml"
"55","BAE0039_PS_CablesJN1003","0","344.5371","-194.53","0","0","0","300","100","Tin","2","Reflection 320","4","Generic","false","2","68","260","164","2","68","260","164","0","100","1","2","20","1996","1996","Histogram","2829","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","311","1786","336","1535","264","1641","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Bluewater_coin_ag3 [2015-04-16 19.11.28]/Bluewater_coin_ag3.ctprofile.xml"
"56","BAE0039_PS_CablesJN1003","0","441.52","-183.55","0","0","0","300","100","Tin","2","Reflection 320","4","Generic","false","2","68","260","164","2","68","260","164","0","100","1","2","20","1996","1996","Histogram","2829","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","537","1911","336","1589","176","1961","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Bluewater_coin_lump3 [2015-04-16 14.43.23]/Bluewater_coin_lump3.ctprofile.xml"
"57","BAE0039_PS_CablesJN1003","0","551.2989","-184.23","0","0","0","210","95","Tin","1","Reflection 225","0","Generic","false","2","68","260","164","2","68","260","164","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","486","1623","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Bluewater_indio_grosso [2015-04-02 10.39.36]/Bluewater_indio_grosso.ctprofile.xml"
"58","BAE0039_PS_CablesJN1003","0","551.2989","-184.23","0","0","0","210","95","Tin","1","Reflection 225","0","Generic","false","2","68","260","164","2","68","260","164","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","486","1623","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Bluewater_indio_grosso [2015-04-02 10.41.18]/Bluewater_indio_grosso.ctprofile.xml"
"59","BAE0039_PS_CablesJN1003","0","439.68","-190.63","0","0","0","210","71","Tin","1","Reflection 225","0","Generic","false","2","68","260","164","2","68","260","164","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","141","1827","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Bluewater_indio_grosso2 [2015-04-07 16.40.03]/Bluewater_indio_grosso2.ctprofile.xml"
"60","BAE0039_PS_CablesJN1003","0","443.97","-176.32","0","0","0","300","100","Tin","2","Reflection 320","4","Generic","false","2","68","260","164","2","68","260","164","0","100","1","2","20","1996","1996","Histogram","2829","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","257","1845","282","1588","276","1823","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Bluewater_indio_grosso3 [2015-04-15 13.56.49]/Bluewater_indio_grosso3.ctprofile.xml"
"61","BAE0039_PS_CablesJN1003","0","435.67","-191.61","0","0","0","210","95","Tin","1","Reflection 225","0","Generic","false","2","68","260","164","2","68","260","164","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Bluewater_triple [2015-04-07 10.07.45]/Bluewater_triple.ctprofile.xml"
"62","BAE0039_PS_CablesJN1003","0","435.67","-191.61","0","0","0","210","95","Tin","1","Reflection 225","0","Generic","false","2","68","260","164","2","68","260","164","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Bluewater_triple [2015-04-07 12.07.20]/Bluewater_triple.ctprofile.xml"
"63","WMG_violin2_ B","0","402.97","-79.3","0","0","0","320","219","Tin","8","Reflection 320","4","Generic","true","21","28","37","43","21","28","37","43","0","100","1","2","20","1996","1996","Histogram","4000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/BOC_BrcknPrt1 [2014-09-14 14.46.50]/BOC_BrcknPrt2.ctprofile.xml"
"64","WMG_violin2_ B","0","432.6","-151.2616","0","0","0","320","232","Tin","4","Reflection 320","4","Generic","true","21","28","213","219","21","28","213","219","0","100","1","2","20","1996","1996","Histogram","4000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/BOC_MachPart2_2 [2014-09-17 14.34.03]/BOC_MachPart2_2.ctprofile.xml"
"65","WMG_violin2_ B","0","398.36","71.07","0","0","0","130","181","None","1","Reflection 320","4","Generic","true","21","28","213","219","21","28","213","219","0","100","1","2","20","1996","1996","Histogram","1000","3","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","13","1592","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Borocl_Trumpet1 [2014-09-20 13.30.26]/Borocl_Trumpet1.ctprofile.xml"
"66","WMG_violin2_ B","0","398.36","71.07","0","0","0","130","192","None","0","Reflection 320","4","Generic","true","21","28","213","219","21","28","213","219","0","100","1","2","20","1996","1996","Histogram","1000","3","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","13","1592","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Borocl_Trumpet2 [2014-09-20 16.31.22]/Borocl_Trumpet2.ctprofile.xml"
"67","BAE0039_PS_CablesJN1003","0","460.3805","55.26","0","0","0","120","125","Copper","0","Reflection 225","0","Generic","false","2","68","260","164","2","68","260","164","0","100","1","2","20","1996","1996","Histogram","1415","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","160","1833","581","1588","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Brucol_trumpet_01apr [2015-04-01 11.50.47]/Brucol_trumpet_01apr.ctprofile.xml"
"68","WMG_wires_testsample2","0","489.15","64.26","0","0","0","130","108","None","0","Reflection 225","0","Generic","true","11","22","29","151","11","22","29","151","0","100","1","2","20","1996","1996","Histogram","1000","3","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Brucol_Trumpet3 [2014-10-29 10.16.52]/Brucol_Trumpet3.ctprofile.xml"
"69","WMG_wires_testsample2","0","492.37","58.84","0","0","0","150","97","None","0","Reflection 225","0","Generic","true","11","25","59","148","11","25","59","148","0","100","1","2","20","1996","1996","Histogram","1000","3","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","207","1560","154","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Brucol_Trumpet4 [2014-11-04 14.35.23]/Brucol_Trumpet4.ctprofile.xml"
"70","CAT_S40_a","0","433.81","-42.37","0","0","0","200","65","None","0","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","2967","1","119","1877","653","1302","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/CAT_S40_a [2015-12-21 15.25.59]/CAT_S40_a.ctprofile.xml"
"71","CAT_S40_b","0","492.9725","-42.37","0","0","0","200","65","None","0","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","2967","1","119","1877","653","1302","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/CAT_S40_b [2015-12-21 18.45.22]/CAT_S40_b.ctprofile.xml"
"72","External_saw_tooth_normB","0","475.5861","-146.9192","167.9578","0","0","155","101",NA,"0","Reflection 225","0","chip","false","26","24","272","76","26","24","272","76","0","100","1","24","24","2000","2000","Histogram","500","3","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","false","360","1","850","1299","810","1277","901","1994","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/chip [2015-02-03 15.22.43]/chip.ctprofile.xml"
"73","WMG_wires_testsample2","0","500.57","-51.2","90","0","0","190","47","Tin","0.5","Reflection 225","0","Generic","true","1697","158","208","194","1697","158","208","194","0","100","1","2","20","1996","1996","Histogram","2829","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Erchi_weld1 [2014-12-04 19.42.36]/Erchi_weld1.ctprofile.xml"
"74","WMG_McNally_arm_A","0","497.57","-46.33","0","0","0","190","47","Tin","0.5","Reflection 225","0","Generic","true","26","24","208","194","26","24","208","194","0","100","1","2","20","1996","1996","Histogram","2829","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","169","1864","210","1748","50","1874","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Erchi_weld2 [2014-12-12 13.41.09]/Erchi_weld2.ctprofile.xml"
"75","WMG_McNally_arm_A","0","495.91","-46.44","0","0","0","200","150","None","0","Reflection 225","0","Generic","false","26","24","208","194","26","24","208","194","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","166","1830","163","1594","97","1921","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Erchi_weld2_2 [2014-12-15 17.23.08]/Erchi_weld2_2.ctprofile.xml"
"76","WMG_McNally_arm_A","0","495.91","-46.44","0","0","0","200","200","None","0","Reflection 225","0","Generic","false","26","24","208","194","26","24","208","194","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","166","1830","163","1594","97","1921","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Erchi_weld2_3 [2014-12-16 11.48.33]/Erchi_weld2_3.ctprofile.xml"
"77","Spooner_cru_FeP02pt36ptFeO_95s","0","433.06","32.27","0","0","0","290","127","Tin","2","Reflection 320","4","Generic","false","2","53","72","179","2","53","72","179","0","100","1","2","20","1996","1996","Histogram","2829","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","173","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Erchi_weld3 [2015-07-14 16.29.09]/Erchi_weld3.ctprofile.xml"
"78","External_saw_tooth_corA","0","546.3921","-179.5967","0","0","0","220","91","Tin","0.75","Reflection 225","0","Generic","false","26","24","208","194","26","24","208","194","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","2813","1","926","1617","351","1585","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/External_saw_tooth_corA [2015-01-16 16.32.42]/External_saw_tooth_corA.ctprofile.xml"
"79","External_saw_tooth_corB","0","522.2704","-179.5967","0","0","0","220","91","Tin","0.75","Reflection 225","0","Generic","false","26","24","208","194","26","24","208","194","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","2813","1","926","1617","351","1585","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/External_saw_tooth_corB [2015-01-16 19.43.58]/External_saw_tooth_corB.ctprofile.xml"
"80","External_saw_tooth_normA","0","478.7657","-179.5967","0","0","0","220","91","Tin","0.75","Reflection 225","0","Generic","false","26","24","208","194","26","24","208","194","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3028","1","926","1618","260","1586","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/External_saw_tooth_normA [2015-01-16 22.55.09]/External_saw_tooth_normA.ctprofile.xml"
"81","External_saw_tooth_normB","0","454.3269","-179.5967","0","0","0","220","91","Tin","0.75","Reflection 225","0","Generic","false","26","24","208","194","26","24","208","194","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","926","1619","201","1522","151","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/External_saw_tooth_normB [2015-01-17 02.20.52]/External_saw_tooth_normB.ctprofile.xml"
"82",NA,"0","545.439","0","0","0","0","130","95",NA,"0","Reflection 320","4","FID Cal","false","109","178","238","249","109","178","238","249","0","100","1","24","24","2000","2000","Recursion","267","4","0","0","0","0","0","0","1","0","false","2","0.2","false","false","RECONPC","false",NA,"false","2300","1","662","1308","649","1288","709","1264","100","0","0","true","0","false","false","0","0","0","Final Cal Scan",NA,NA,NA,NA,NA,"false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/Final Cal Scan [2016-04-05 11.36.53]/Final Cal Scan.ctprofile.xml"
"83","WMG_Spooner_SEtrial","0","452.6455","-49.4087","-299.7298","0","0","200","50","Copper","1","Reflection 225","0","Generic","false","2","53","72","179","2","53","72","179","0","100","1","2","20","1996","1996","Histogram","1415","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","254","1752","308","1704","0","1949","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/GeneralD_SSR [2015-06-19 17.19.20]/GeneralD_SSR.ctprofile.xml"
