"","ProfileName","ManipulatorPosition.AxisPosition","ManipulatorPosition.AxisPosition.1","ManipulatorPosition.AxisPosition.2","ManipulatorPosition.AxisPosition.3","ManipulatorPosition.AxisPosition.4","CTAxisOffset","XraySettings.Settings.kV","XraySettings.Settings.uA","XrayFilterMaterial","XrayFilterThickness","XrayHead","XrayHeadNumber","ShadingCorrections.CorrectionName","FluxNormalisation","FluxNormalisationRect.Location.X","FluxNormalisationRect.Location.Y","FluxNormalisationRect.Size.Width","FluxNormalisationRect.Size.Height","FluxNormalisationRect.X","FluxNormalisationRect.Y","FluxNormalisationRect.Width","FluxNormalisationRect.Height","IntensifierField","IrisDemand","ImagingSettings.transform","ImagingSettings.imageOffsetX","ImagingSettings.imageOffsetY","ImagingSettings.imageSizeX","ImagingSettings.imageSizeY","ImagingSettings.defaultImagingMode","ImagingSettings..attrs.exposure","ImagingSettings..attrs.gain","ImagingSettings..attrs.brightness","ImagingSettings..attrs.digitalGain","ImagingSettings..attrs.binning","ImagingSettings..attrs.WhiteToBlackLatency","ImagingSettings..attrs.BlackToWhiteLatency","ImagingSettings..attrs.WhiteToWhiteLatency","ImagingSettings..attrs.lines","ImagingSettings..attrs.accumulation","ScanFlatPanel","PanelScanImages","DetectorPixelSizeMM","MinimiseRingArtefacts","Reconstruct","ReconstructionPCName","DualEnergy","ReferenceImageFrames","OptimiseProjections","Projections","FramesPerProjection","VolumeOfInterest.XStart","VolumeOfInterest.XEnd","VolumeOfInterest.YStart","VolumeOfInterest.YEnd","VolumeOfInterest.ZStart","VolumeOfInterest.ZEnd","ReconstructionQuality","BeamHardeningPreset","NoiseReductionPreset","LinearInterpolation","MedianFilterSize","CalculateCentreOfRotation","ApplyRodCorrection","Delay.Hours","Delay.Minutes","Delay.Seconds","DataSetName","SafePosition.AxisPosition","SafePosition.AxisPosition.1","SafePosition.AxisPosition.2","SafePosition.AxisPosition.3","SafePosition.AxisPosition.4","AutomaticShadingCorrection","TallSampleRadius","UseTallSampleROI","ProjectionImageEnhancement","RunVolumeAnalysis","ProfileVersion","TallSamplePositions","TallSamplePositions.1","TallSamplePositions.2","filenm"
"84","Gibbons_TiALM","0","365.24","129.21","0","0","0","300","99","Tin","2","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2829","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","2060","1","480","1506","596","1398","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Gibbons_TiALM [2015-10-07 15.49.00]/Gibbons_TiALM.ctprofile.xml"
"85","Gibbons_TiALM1","0","330.14","-40.83","0","0","0","300","99","Tin","2","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2829","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","2478","1","480","1616","606","1488","0","1995","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Gibbons_TiALM1 [2015-10-05 19.39.33]/Gibbons_TiALM1.ctprofile.xml"
"86","Gibbons_TiALM1","0","330.14","-40.83","0","0","0","300","99","Tin","2","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2829","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","2745","1","364","1673","443","1489","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Gibbons_TiALM1 [2015-10-07 23.11.32]/Gibbons_TiALM1.ctprofile.xml"
"87","Gibbons_TiALM2","0","407.38","-40.83","0","0","0","300","99","Tin","2","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2829","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","2478","1","480","1616","606","1488","0","1995","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Gibbons_TiALM2 [2015-10-05 15.44.05]/Gibbons_TiALM2.ctprofile.xml"
"88","Gibbons_TiALM2","0","407.38","-40.83","0","0","0","300","99","Tin","2","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2829","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","2584","1","402","1645","490","1489","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Gibbons_TiALM2 [2015-10-07 19.05.16]/Gibbons_TiALM2.ctprofile.xml"
"89",NA,"0","519.3833","-106.285","0","0","0","120","250",NA,"0","Reflection 320","4","kiner","false","109","178","238","249","109","178","238","249","0","100","1","34","34","1980","1980","Recursion","500","3","0","0","1","0","0","0","1","0","false","2","0.4","false","false","RECONPC","false",NA,"true","1555","1","151","838","85","749","0","989","100","0","0","true","0","false","false","0","0","0","IIT_kinder_test",NA,NA,NA,NA,NA,"false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/IIT_kinder_test [2016-05-09 08.35.09]/IIT_kinder_test.ctprofile.xml"
"90",NA,"0","388.8862","-242.211","0.0624","0","0","150","33","Copper","0.25","Reflection 225","0","blank","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","RECONPC","false",NA,"false","12","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","Inside_out_blank",NA,NA,NA,NA,NA,"false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/Inside_out_blank [2016-05-03 15.19.44]/Inside_out_blank.ctprofile.xml"
"91","WMP_Aponi_larynx9","0","495.7","-103.01","90","0","0","100","300","None","0","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","354","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","false","1800","1","47","1993","577","1551","424","1654","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Inside_out_block [2015-10-27 08.30.34]/Inside_out_block.ctprofile.xml"
"92",NA,"0","431.6752","-242.211","0","0","0","150","33","Copper","0.25","Reflection 225","0","ceramic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","Inside_out_ceramic",NA,NA,NA,NA,NA,"false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/Inside_out_ceramic [2016-05-03 10.19.57]/Inside_out_ceramic.ctprofile.xml"
"93","WMG_wires_testsample2","0","413.4","146.66","0","0","0","310","180","Tin","8","Reflection 320","4","Generic","false","11","22","29","151","11","22","29","151","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","264","1761","122","1930","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Integral_motor_stator [2014-10-31 12.28.37]/Integral_motor_stator.ctprofile.xml"
"94","FID5","0","477.6111","-227.5927","-397.1512","0","0","84","95","Tin","0","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","354","5","0","0","1","20000","10000","1000","0","0","false","2","0.4","false","false","RECONPC","false","0","false","2000","1","132","996","157","866","286","824","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Jay-test [2015-11-25 17.25.02]/Jay-test.ctprofile.xml"
"95","WMG_violin2_ B","0","400.1","97.19","0","0","0","320","147","Tin","8","Reflection 320","4","Generic","true","21","28","37","43","21","28","37","43","0","100","1","2","20","1996","1996","Histogram","4000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","0","1243","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/JLR_Bg1 [2014-09-16 13.00.36]/JLR_Bg1.ctprofile.xml"
"96",NA,"0.00130420609","433.993866","450.556244","73.43103","0","0","310","223","Copper","10","Reflection 320","4","Jay_WMG","false","10","0","34","32","10","0","34","32","0","100","1","30","24","2000","2000","Histogram","1000","4","0","0","0","20000","0","1000","0","0","false","2","0.2","false","false","PC-UK-TR-XTH320","false",NA,"true","3141","1","0","1999","0","1999","0","1999","100","1","0","true","1","false","false","0","0","0","Nadia","-14.0004892","-0.9439904","154.764175","73.43103","0","false",NA,NA,"Enhance - Mild","false","0",NA,NA,NA,"Y:/CT data/JLR_Gael_Battery [2016-01-25 13.39.58]/Nadia.ctprofile.xml"
"97",NA,"0.00130420609","256.9536","450.556244","73.43103","0","0","310","223","Copper","10","Reflection 320","4","Jay_WMG","false","10","0","34","32","10","0","34","32","0","100","1","30","24","2000","2000","Histogram","1000","4","0","0","0","20000","0","1000","0","0","false","2","0.2","false","false","PC-UK-TR-XTH320","false",NA,"true","3141","1","0","1999","0","1999","0","1999","100","1","0","true","1","false","false","0","0","0","Nadia","-14.0004892","-0.9439904","154.764175","73.43103","0","false",NA,NA,"Enhance - Mild","false","0",NA,NA,NA,"Y:/CT data/JLR_Gael_battery2 [2016-01-25 14.32.50]/Nadia.ctprofile.xml"
"98","WMG_Spooner_SEtrial","0","494.939","-165.7226","-193.6644","0","0","210","33","Copper","1","Reflection 225","0","Generic","false","2","53","72","179","2","53","72","179","0","100","1","0","20","2000","2000","Histogram","2000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","286","1946","0","1896","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/JLR_metal_resin [2015-06-15 16.02.39]/JLR_metal_resin.ctprofile.xml"
"99","WMG_violin2_ B","0","400.1","58.51","0","0","0","320","172","Tin","8","Reflection 320","4","Generic","true","21","28","37","43","21","28","37","43","0","100","1","2","20","1996","1996","Histogram","4000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/JLR_SmlP2 [2014-09-15 19.25.17]/JLR_SmlP2.ctprofile.xml"
"100","Astheimer_kyroceraB","0","473.32","67.27","365.8549","0","0","140","289","None","0","Reflection 225","0","Generic","false","2","53","72","179","2","53","72","179","0","100","1","2","20","1996","1996","Histogram","250","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","217","1867","69","1823","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/JLR_TSBtest2 [2015-09-01 16.18.53]/JLR_TSBtest2.ctprofile.xml"
"101","BAEn6000_VTC059_W3","0","385.5","138.44","0","0","0","200","35","None","0","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","0","20","2000","2000","Histogram","1000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","257","1676","289","1852","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/JPlastic [2015-09-10 18.55.47]/JPlastic.ctprofile.xml"
"102","MotorRotor1","0","352.97","255.89","0","0","0","300","200","Tin","8","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/MotorRotor1 [2015-10-06 14.42.17]/MotorRotor1.ctprofile.xml"
"103","Gibbons_TiALM1","0","290.39","-9.89","0","0","0","300","135","Tin","6","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","0","1902","496","1704","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/MotorRotor2 [2015-10-08 16.40.26]/MotorRotor2.ctprofile.xml"
"104","Gibbons_TiALM1","0","499.99","-21.33","0","0","0","290","226","Tin","10","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3049","1","235","1817","477","1453","56","1943","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/MotorRotor3 [2015-10-12 17.21.13]/MotorRotor3.ctprofile.xml"
"105","WMP_Aponi_larynx9","0","504.36","-164.8856","0","0","0","240","104","Tin","0.25","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","2755","1","612","1604","364","1536","141","1858","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/N_Battery [2015-11-02 12.33.08]/N_Battery.ctprofile.xml"
"106",NA,"0","365.8971","30.6755","0","0","0","210","36","Copper","0.35","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","4","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","N-Battery1","0","165.2807","30.6755","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/N_Battery1 [2016-03-05 15.56.06]/N-Battery1.ctprofile.xml"
"107",NA,"0","405.9825","153.541","0","0","0","210","36","Copper","0.35","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","4","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","N_Battery2",NA,NA,NA,NA,NA,"false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/N_Battery2 [2016-03-05 19.02.49]/N_Battery2.ctprofile.xml"
"108","FID5","0","469.3999","-239.32","0","0","0","100","30","None","0.5","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","0","20","2000","2000","Histogram","2000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3095","1","351","1752","364","1613","41","1921","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/N_Diamonds [2015-12-01 14.59.15]/N_Diamonds.ctprofile.xml"
"109","N_CFRP_WO11378c","0","426.62","156.42","0","0","0","200","25","None","0","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1415","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3079","1","245","1801","436","1510","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/N_MetroArt1 [2015-12-18 11.44.31]/N_MetroArt1.ctprofile.xml"
"110",NA,"0","521.7858","-167.5404","0","0","0","70","350",NA,"0","Reflection 225","0","OUM_Toad","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","354","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","NIKON-373940","false",NA,"true","3135","1","0","1995","124","1954","676","1917","100","0","0","true","0","false","false","0","0","0","WMG_recal","0","380.6334","-167.5404","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/OUM_Byron [2016-06-01 10.31.07]/WMG_recal.ctprofile.xml"
"111","OUM_dodo1","0","448.3287","4.058","205.9635","0","0","120","208","Copper","0.25","Reflection 225","0","Generic","false","2","68","260","164","2","68","260","164","0","100","1","2","20","1996","1996","Histogram","4000","2","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","false","4500","1","0","1995","0","1995","0","1995","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/OUM_dodo1 [2015-03-08 14.03.12]/OUM_dodo1.ctprofile.xml"
"112","OUM_dodo2","0","330.61","4.06","0","0","0","120","208","Copper","0.25","Reflection 225","0","Generic","false","2","68","260","164","2","68","260","164","0","100","1","2","20","1996","1996","Histogram","4000","2","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","false","4500","1","449","1783","345","1588","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/OUM_dodo2 [2015-03-08 19.08.45]/OUM_dodo2.ctprofile.xml"
"113",NA,"0","395.5351","151.6126","0","0","0","243","127","Copper","4","Reflection 320","4","mega","false","109","178","238","249","109","178","238","249","0","100","1","34","34","1980","1980","Recursion","1415","5","0","0","0","0","0","0","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3110","1","24","1956","24","1956","218","1761","100","0","0","true","0","false","false","0","0","0","OUM_Megalosaur","0","8.6701","-112.4182","0","0","false","91.687803588271677","true","None","false","0","395.5351","313.67157","231.808029","Y:/CT data/OUM_Megalosaur [2016-05-09 13.54.47]/OUM_Megalosaur.ctprofile.xml"
"114",NA,"0","313.67157","151.6126","0","0","0","243","127","Copper","4","Reflection 320","4","mega","false","109","178","238","249","109","178","238","249","0","100","1","34","34","1980","1980","Recursion","1415","5","0","0","0","0","0","0","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3110","1","24","1956","24","1956","218","1761","100","0","0","true","0","false","false","0","0","0","OUM_Megalosaur","0","8.6701","-112.4182","0","0","false","91.687803588271677","true","None","false","0","395.5351","313.67157","231.808029","Y:/CT data/OUM_Megalosaur [2016-05-09 15.09.06]/OUM_Megalosaur.ctprofile.xml"
"115",NA,"0","231.808029","151.6126","0","0","0","243","127","Copper","4","Reflection 320","4","mega","false","109","178","238","249","109","178","238","249","0","100","1","34","34","1980","1980","Recursion","1415","5","0","0","0","0","0","0","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3110","1","24","1956","24","1956","218","1761","100","0","0","true","0","false","false","0","0","0","OUM_Megalosaur","0","8.6701","-112.4182","0","0","false","91.687803588271677","true","None","false","0","395.5351","313.67157","231.808029","Y:/CT data/OUM_Megalosaur [2016-05-09 16.23.17]/OUM_Megalosaur.ctprofile.xml"
"116",NA,"0","465.7135","181.7031","7.575","0","0","260","350","Tin","4","Reflection 320","4","OUM_plesiosaur_vert","false","109","178","238","249","109","178","238","249","0","100","1","34","34","1980","1980","Recursion","1415","5","0","0","0","0","0","0","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3110","1","49","1931","495","1654","96","1883","100","0","0","true","0","false","false","0","0","0","OUM_Plesiosaur_Vert_second","0","134.9527","181.7031","7.575","0","false","97.687812805175781","true","None","false","0","465.7135","370.4943",NA,"Y:/CT data/OUM_Plesiosaur_Vert_second [2016-05-26 17.05.27]/OUM_Plesiosaur_Vert_second.ctprofile.xml"
"117",NA,"0","370.4943","181.7031","7.575","0","0","260","350","Tin","4","Reflection 320","4","OUM_plesiosaur_vert","false","109","178","238","249","109","178","238","249","0","100","1","34","34","1980","1980","Recursion","1415","5","0","0","0","0","0","0","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3110","1","49","1931","495","1654","96","1883","100","0","0","true","0","false","false","0","0","0","OUM_Plesiosaur_Vert_second","0","134.9527","181.7031","7.575","0","false","97.687812805175781","true","None","false","0","465.7135","370.4943",NA,"Y:/CT data/OUM_Plesiosaur_Vert_second [2016-05-26 18.19.40]/OUM_Plesiosaur_Vert_second.ctprofile.xml"
"118",NA,"0","415.2258","-19.8023","0","0","0","150","200",NA,"0","Reflection 320","4","Oaky","false","109","178","238","249","109","178","238","249","0","100","1","34","34","1980","1980","Recursion","500","4","0","0","0","0","0","0","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3110","1","295","1580","102","1819","486","1528","100","0","0","true","0","false","false","0","0","0","OUM_Plesiosaur_Vertebra","0","-0.0263","-85.6211","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/OUM_Plesiosaur_Vertebra [2016-05-11 14.23.53]/OUM_Plesiosaur_Vertebra.ctprofile.xml"
"119",NA,"0","455.5111","178.8745","-183.8946","0","0","245","302","Copper","4","Reflection 320","4","OUM_jaw","false","109","178","238","249","109","178","238","249","0","100","1","34","34","1980","1980","Recursion","708","5","0","0","0","0","0","0","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3110","2","84","1896","84","1896","205","1774","100","0","0","true","0","false","false","0","0","0","OUM_Plesiosaur_Vertebra","0","141.1573","-101.7888","0","0","false","91.687812805175781","true","None","false","0","455.5111","379.4725",NA,"Y:/CT data/OUM_Plesiosaur_Vertebra [2016-05-26 11.39.03]/OUM_Plesiosaur_Vertebra.ctprofile.xml"
"120",NA,"0","379.4725","178.8745","-183.8946","0","0","245","302","Copper","4","Reflection 320","4","OUM_jaw","false","109","178","238","249","109","178","238","249","0","100","1","34","34","1980","1980","Recursion","708","5","0","0","0","0","0","0","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3110","2","84","1896","84","1896","205","1774","100","0","0","true","0","false","false","0","0","0","OUM_Plesiosaur_Vertebra","0","141.1573","-101.7888","0","0","false","91.687812805175781","true","None","false","0","455.5111","379.4725",NA,"Y:/CT data/OUM_Plesiosaur_Vertebra [2016-05-26 12.53.21]/OUM_Plesiosaur_Vertebra.ctprofile.xml"
"121",NA,"0","482.6128","-0.1574","0","0","0","200","449","Tin","1","Reflection 320","4","matt","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1415","4","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3135","1","683","1796","847","1833","304","1728","100","0","0","true","0","false","false","0","0","0","PVCIT_Matt_switch1",NA,NA,NA,NA,NA,"false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/PVCIT_Matt_switch1 [2016-03-21 16.24.55]/PVCIT_Matt_switch1.ctprofile.xml"
"122",NA,"0","482.6128","-92.4535","0","0","0","200","449","Tin","1","Reflection 320","4","matt","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","1415","4","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3135","1","162","1365","473","1890","131","1974","100","0","0","true","0","false","false","0","0","0","PVCIT_Matt_switch1",NA,NA,NA,NA,NA,"false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/PVCIT_Matt_switch1 [2016-03-21 17.43.10]/PVCIT_Matt_switch1.ctprofile.xml"
"123","External_saw_tooth_normB","0","454.8179","-60.261","-176.1533","0","0","145","96",NA,"0","Reflection 225","0","scorpian","false","26","24","272","76","26","24","272","76","0","100","1","24","24","2000","2000","Histogram","1000","3","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","false","1080","1","380","1579","571","1475","518","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/scorpian [2015-02-03 13.23.35]/scorpian.ctprofile.xml"
"124","CAT_S40_b","0","439.7075","-201.9433","0","0","0","140","107","None","0","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","708","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","2859","1","615","1544","929","1726","395","1927","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Simpact_accelerometer [2016-01-13 16.00.53]/Simpact_accelerometer.ctprofile.xml"
"125","CAT_S40_b","0","450.5","40.5219","0","0","0","160","190","None","0","Reflection 225","0","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","708","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","330","1695","151","1877","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Simpact_phone [2016-01-12 16.09.32]/Simpact_phone.ctprofile.xml"
"126","Simpacted_layered_AFhi","0","527.4615","-182.6542","-120.475","0","0","150","47","Copper","0.25","Reflection 225","0","Generic","false","2","53","72","179","2","53","72","179","0","100","1","2","20","1996","1996","Histogram","1000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1764","242","1833","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Simpacted_layered_AFhi [2015-06-20 14.40.30]/Simpacted_layered_AFhi.ctprofile.xml"
"127","Simpacted_layered_AFlo","0","527.4615","-103.7529","-27.9912","0","0","150","47","Copper","0.25","Reflection 225","0","Generic","false","2","53","72","179","2","53","72","179","0","100","1","2","20","1996","1996","Histogram","1000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","2462","1","527","1560","555","1544","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Simpacted_layered_AFlo [2015-06-20 13.58.04]/Simpacted_layered_AFlo.ctprofile.xml"
"128",NA,"0","460.1546","81.6687","0.1994","0","0","100","120",NA,"0","Reflection 320","4","testing","false","109","178","238","249","109","178","238","249","0","100","1","34","34","1980","1980","Recursion","500","5","0","0","1","0","0","0","1","0","false","2","0.4","false","false","RECONPC","false",NA,"false","1000","1","0","989","0","989","0","989","100","0","0","true","0","false","false","0","0","0","test_sample",NA,NA,NA,NA,NA,"false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/test_sample [2016-04-18 09.33.29]/test_sample.ctprofile.xml"
"129",NA,"0","0","0","0","0","0","105","100",NA,"0","Reflection 320","4","test","false","109","178","238","249","109","178","238","249","0","100","1","24","24","2000","2000","Recursion","1000","4","0","0","0","0","0","0","1","0","false","2","0.2","false","false","RECONPC","false",NA,"false","500","1","0","1999","0","1999","0","1999","100","0","0","true","0","false","false","0","0","0","test2",NA,NA,NA,NA,NA,"false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/test2 [2016-03-09 15.36.31]/test2.ctprofile.xml"
"130","WMG_McNally_arm_A","0","346.5605","-173.985","0","0","0","200","102","Copper","0.5","Reflection 225","0","test","false","1697","158","208","194","1697","158","208","194","0","100","1","2","20","1996","1996","Histogram","1000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","false","360","1","672","1415","716","1422","876","1513","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/testusb [2014-12-10 16.11.06]/testusb.ctprofile.xml"
"131","BAEn5010_CD50","0","484.31","-69.65","90","0","0","200","75","Tin","0.5","Reflection 225","0","Generic","true","2","53","172","166","2","53","172","166","0","100","1","2","20","1996","1996","Histogram","2000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","386","1732","85","1993","119","1789","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/TRW_PCBr2 [2015-05-19 10.14.36]/TRW_PCBr2.ctprofile.xml"
"132","WMG_wires_testsample2","0","456.4","58.92","0","0","0","200","60","Tin","1","Reflection 225","0","Generic","false","0","0","208","194","0","0","208","194","0","100","1","2","20","1996","1996","Histogram","2829","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/TRW_PCBstr [2014-11-26 14.08.54]/TRW_PCBstr.ctprofile.xml"
"133","WMG_wires_testsample2","0","489.63","58.94","0","0","0","200","105","Tin","1.5","Reflection 225","0","Generic","true","1774","28","208","194","1774","28","208","194","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3093","1","157","1830","584","1510","72","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/TRW_PCBstr1 [2014-12-01 18.13.44]/TRW_PCBstr1.ctprofile.xml"
"134","Astheimer_S6active_B","0","406.8929","275","0","0","0","270","197","Copper","8","Reflection 320","4","Generic","false","2","53","72","179","2","53","72","179","0","100","1","0","20","2000","2000","Histogram","2000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","2435","1","518","1560","468","1532","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/TSB_rig [2015-08-19 17.06.48]/TSB_rig.ctprofile.xml"
"135",NA,"0","339.6215","-6.3663","0","0","0","200","150","Tin","1","Reflection 225","0","TVS_1in","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","true","false","RECONPC","false",NA,"true","3135","1","164","1779","249","1879","0","1995","100","0","0","true","0","false","false","0","0","0","TVS_Al1_in","0","190.0094","-13.4046","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/TVS_Al1_in [2016-04-26 15.24.27]/TVS_Al1_in.ctprofile.xml"
"136",NA,"0","414.4276","1.8263","0","0","0","200","150","Tin","1","Reflection 225","0","TVS","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","true","false","RECONPC","false",NA,"true","3135","1","72","1934","249","1654","0","1995","100","0","0","true","0","false","false","0","0","0","TVS_Al1_up","0","195.4678","1.8263","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/TVS_Al1_up [2016-04-27 10.02.29]/TVS_Al1_up.ctprofile.xml"
"137",NA,"0","425.1081","-2.6603","0","0","0","200","150","Tin","1","Reflection 225","0","TVS","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","true","false","RECONPC","false",NA,"true","3135","1","10","1890","249","1621","0","1851","100","0","0","true","0","false","false","0","0","0","TVS_Al1_up","0","175.6143","-2.6603","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/TVS_Al1_up [2016-04-28 10.34.48]/TVS_Al1_up.ctprofile.xml"
"138",NA,"0","342.7835","-2.6879","0","0","0","200","150","Tin","1","Reflection 225","0","TVS","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","true","false","RECONPC","false",NA,"true","3106","1","326","1715","317","1546","102","1995","100","0","0","true","0","false","false","0","0","0","TVS_Al6_in","0","165.9653","21.4136","360","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/TVS_Al6_in [2016-04-27 20.58.56]/TVS_Al6_in.ctprofile.xml"
"139",NA,"0","423.7198","21.4136","360","0","0","200","150","Tin","1","Reflection 225","0","TVS","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2000","5","0","0","0","20000","0","1000","1","0","false","2","0.2","true","false","RECONPC","false",NA,"true","3135","1","72","1879","317","1717","30","1676","100","0","0","true","0","false","false","0","0","0","TVS_Al6_up","0","165.9653","21.4136","360","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/TVS_Al6_up [2016-04-27 17.27.20]/TVS_Al6_up.ctprofile.xml"
"140",NA,"0","507.0473","-85.9361","179.5879","0","0","200","175","Copper","1","Reflection 320","4","TVS_tensile123456_pre","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","500","5","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","1432","1","663","1349","707","1246","0","1995","100","0","0","true","0","false","false","0","0","0","TVS_tensile123456_pre","0","365.9627","-85.9361","179.5879","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/TVS_tensile123456_pre [2016-03-29 13.51.17]/TVS_tensile123456_pre.ctprofile.xml"
"141",NA,"0","448.1465","-86.0373","0","0","0","275","134",NA,"0","Reflection 320","4","TVS2","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2829","4","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3135","1","96","1995","221","1860","0","1995","100","0","0","true","0","false","false","0","0","0","TVS_wheel_Al_inner","0","264.6678","-86.0373","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/TVS_wheel_Al_inner [2016-03-31 17.17.33]/TVS_wheel_Al_inner.ctprofile.xml"
"142",NA,"0","448.1107","-86.0373","0","0","0","275","134",NA,"0","Reflection 320","4","TVS2","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2829","4","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","TVS_wheel_Al_outer","0","277.4976","-86.0373","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/TVS_wheel_Al_outer [2016-04-01 11.14.21]/TVS_wheel_Al_outer.ctprofile.xml"
"143",NA,"0","448.1465","-86.0373","0","0","0","275","134",NA,"0","Reflection 320","4","TVS2","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2829","4","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3135","1","48","1928","183","1812","0","1995","100","0","0","true","0","false","false","0","0","0","TVS_wheel_part6_inner","0","266.2101","-86.0373","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/TVS_wheel_part6_inner [2016-03-31 14.00.55]/TVS_wheel_part6_inner.ctprofile.xml"
"144",NA,"0","464.3057","-86.0632","0","0","0","275","134",NA,"0","Reflection 320","4","TVS2","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2829","4","0","0","0","20000","0","1000","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","0","false","false","0","0","0","TVS_wheel_part6_upper2","-0.0005","324.6704","-86.0632","0","0","false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/TVS_wheel_part6_upper2 [2016-03-31 10.07.15]/TVS_wheel_part6_upper2.ctprofile.xml"
"145","BAE0039_PS_CablesJN1003","0","346.3218","-114.8442","0.0637","0","0","100","300","None","2","Reflection 320","4","Generic","false","2","68","260","164","2","68","260","164","0","100","1","2","20","1996","1996","Histogram","354","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","2104","1","515","1469","555","1462","173","1914","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Warnett_cubetest [2015-04-21 15.52.10]/Warnett_cubetest.ctprofile.xml"
"146","BAE0039_PS_CablesJN1003","0","346.3218","-114.8442","0.2552","0","0","100","300","None","0","Reflection 320","4","Generic","false","2","68","260","164","2","68","260","164","0","100","1","2","20","1996","1996","Histogram","354","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","2104","1","515","1469","555","1462","173","1914","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Warnett_cubetest2 [2015-04-24 11.15.00]/Warnett_cubetest2.ctprofile.xml"
"147","BAE0039_PS_CablesJN1003","0","472.7336","-204.9052","-127.9875","0","0","60","50","None","0.25","Reflection 225","0","Generic","true","2","68","260","164","2","68","260","164","0","100","1","2","20","1996","1996","Histogram","2829","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","191","1814","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Warnett_spherecube [2015-03-10 16.40.55]/Warnett_spherecube.ctprofile.xml"
"148","WMP_Aponi_larynx9","0","311.67","256.73","0","0","0","300","100","Tin","4","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2829","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","false","2400","1","0","1993","577","1428","552","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Williams_Batt1_2 [2015-11-14 14.50.00]/Williams_Batt1_2.ctprofile.xml"
"149","WMP_Aponi_larynx9","0","327.82","256.73","0","0","0","300","100","Tin","4","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","2","20","1996","1996","Histogram","2829","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1993","577","1429","433","1994","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/Williams_Batt3_4 [2015-11-14 19.24.25]/Williams_Batt3_4.ctprofile.xml"
"150",NA,"0","505.139","-110.5226","-317.3467","0","0","225","134",NA,"0","Reflection 320","4","bat","false","109","178","238","249","109","178","238","249","0","100","1","34","34","1980","1980","Recursion","1415","5","0","0","0","0","0","0","1","0","false","2","0.2","false","false","RECONPC","false",NA,"true","3043","1","145","1808","536","1464","0","1978","100","0","0","true","0","false","false","0","0","0","WMG_Attridge_cell",NA,NA,NA,NA,NA,"false","0","false","None","false","0",NA,NA,NA,"Y:/CT data/WMG_Attridge_cell [2016-05-19 14.14.40]/WMG_Attridge_cell.ctprofile.xml"
"151","Gibbons_TiALM1","0","499.99","-21.33","0","0","0","290","236","Tin","10","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3049","1","235","1817","477","1453","56","1943","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_Bhavik_rotormag [2015-10-13 15.29.17]/WMG_Bhavik_rotormag.ctprofile.xml"
"152","Gibbons_TiALM1","0","499.99","-21.33","0","0","0","310","181","Tin","10","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3049","1","235","1817","477","1453","56","1943","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_Bhavik_rotormag2 [2015-10-14 11.57.40]/WMG_Bhavik_rotormag2.ctprofile.xml"
"153","Gibbons_TiALM1","0","499.99","-21.33","0","0","0","290","213","Tin","10","Reflection 320","4","Generic","false","109","178","238","249","109","178","238","249","0","100","1","0","20","2000","2000","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3049","1","235","1817","477","1453","56","1943","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_Bhavik_rotormag2 [2015-10-15 09.39.07]/WMG_Bhavik_rotormag2.ctprofile.xml"
"154","BAE3000_CaseStudy2_53","0","464.0261","-134.8684","-211.1447","0","0","125","32","None","0","Reflection 225","0","Generic","false","11","22","29","151","11","22","29","151","0","100","1","2","20","1996","1996","Histogram","1000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","2238","1","621","1466","461","1331","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_Dan_Forensic_PipeA [2014-10-12 13.16.25]/WMG_Dan_Forensic_PipeA.ctprofile.xml"
"155","BAE3000_CaseStudy2_53","0","412.5681","-41.0021","-211.1447","0","0","125","40","None","0","Reflection 225","0","Generic","false","11","22","29","151","11","22","29","151","0","100","1","2","20","1996","1996","Histogram","1000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","1609","1","678","1371","647","1332","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_Dan_Forensic_PipeB [2014-10-12 14.08.24]/WMG_Dan_Forensic_PipeB.ctprofile.xml"
"156","BAE3000_CaseStudy2_53","0","391.5424","-134.8857","-211.1447","0","0","125","40","None","0","Reflection 225","0","Generic","false","11","22","29","151","11","22","29","151","0","100","1","2","20","1996","1996","Histogram","1000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","2877","1","389","1597","446","1682","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_Dan_Forensic_PipeB_2a [2014-10-12 17.17.39]/WMG_Dan_Forensic_PipeB_2a.ctprofile.xml"
"157","BAE3000_CaseStudy2_53","0","432.7462","-134.8857","-211.1447","0","0","125","40","None","0","Reflection 225","0","Generic","false","11","22","29","151","11","22","29","151","0","100","1","2","20","1996","1996","Histogram","1000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","2877","1","389","1597","446","1682","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_Dan_Forensic_PipeB_2b [2014-10-12 18.16.11]/WMG_Dan_Forensic_PipeB_2b.ctprofile.xml"
"158","BAE3000_CaseStudy2_53","0","498.2967","-187.8994","-635.6345","0","0","125","33","None","0","Reflection 225","0","Generic","false","11","22","29","151","11","22","29","151","0","100","1","2","20","1996","1996","Histogram","1000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","true","false","RECONPC","false","0","true","3135","1","0","1995","0","1995","0","1995","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_Dan_Forensic_PipeC [2014-10-24 18.15.32]/WMG_Dan_Forensic_PipeC.ctprofile.xml"
"159","Alex_Gears1_2_2","0","376.7738","-100.7355","-884.194","0","0","70","35","None","0","Reflection 225","0","Generic","false","2","68","272","76","2","68","272","76","0","100","1","0","20","2000","2000","Histogram","2829","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","false","4500","1","0","1993","0","1993","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_DN_OpCarriage_Pipe1 [2015-02-11 12.42.48]/WMG_DN_OpCarriage_Pipe1.ctprofile.xml"
"160","WMG_Nasrin_newtrialB","0","150.3012","-109.6917","-911.4375","0","0","200","35","None","0","Reflection 225","0","Generic","true","2","68","272","76","2","68","272","76","0","100","1","2","20","1996","1996","Histogram","1000","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","true","RECONPC","false","0","true","3135","1","555","1670","44","1120","295","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_DN_OpCarriage_Pipe2 [2015-03-02 00.28.09]/WMG_DN_OpCarriage_Pipe2.ctprofile.xml"
"161","WMG_Nasrin_newtrialB","0","331.32","-211.46","0","0","0","90","71","None","0.25","Reflection 225","0","Generic","false","2","68","260","164","2","68","260","164","0","100","1","2","20","1996","1996","Histogram","1415","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","210","1594","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_DN_Opcarriage_pipe3 [2015-03-03 13.14.42]/WMG_DN_Opcarriage_pipe3.ctprofile.xml"
"162","WMG_Nasrin_newtrialB","0","331.32","-211.46","0","0","0","90","71","None","0","Reflection 225","0","Generic","false","2","68","260","164","2","68","260","164","0","100","1","2","20","1996","1996","Histogram","1415","4","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1993","0","1993","210","1594","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_DN_Opcarriage_pipe3_2 [2015-03-03 15.10.04]/WMG_DN_Opcarriage_pipe3_2.ctprofile.xml"
"163","WMG_Nasrin_newtrialB","0","325.27","-226.76","0","0","0","120","25","None","0","Reflection 225","0","Generic","false","2","68","260","164","2","68","260","164","0","100","1","2","20","1996","1996","Histogram","1000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","430","1779","483","1695","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_DN_Opcarriage_pipe3_3 [2015-03-03 17.04.24]/WMG_DN_Opcarriage_pipe3_3.ctprofile.xml"
"164","WMG_Kateryna_cuA","0","132.9906","-7.77","90","0","0","300","144","Tin","3","Reflection 320","4","Generic","false","2","53","172","166","2","53","172","166","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1993","449","1652","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_Kateryna_cuA [2015-05-21 15.49.38]/WMG_Kateryna_cuA.ctprofile.xml"
"165","WMG_kateryna_cuA","0","57.6054","-23.22","-94.4131","0","0","310","226","Copper","8","Reflection 320","4","Generic","false","2","53","72","179","2","53","72","179","0","100","1","2","20","1996","1996","Histogram","2000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1993","270","1425","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_kateryna_cuA [2015-06-05 10.41.06]/WMG_kateryna_cuA.ctprofile.xml"
"166","WMG_Kateryna_cuB","0","74.0774","-7.77","90","0","0","300","144","Tin","3","Reflection 320","4","Generic","false","2","53","172","166","2","53","172","166","0","100","1","2","20","1996","1996","Histogram","4000","5","0","0","0","20000","10000","1000","0","0","false","2","0.2","false","false","RECONPC","false","0","true","3135","1","0","1993","239","1478","0","1993","100","0","0","true","1","true","false","0","0","0",NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,NA,"Y:/CT data/WMG_Kateryna_cuB [2015-05-21 19.22.41]/WMG_Kateryna_cuB.ctprofile.xml"
